<!DOCTYPE html>
<html lang="es">

<head>
    <meta charset="UTF-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <title>White Paper — PMGD Solar + BESS en el mercado Chileno | CONECTA INGENIERIA</title>
    <meta name="description"
        content="Análisis técnico-normativo: Diagnóstico PMGD Solar 8 MW + BESS 4 MWh bajo normativa CNE febrero 2026. Caso de estudio real del mercado Chileno." />
    <link rel="preconnect" href="https://fonts.googleapis.com" />
    <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
    <link
        href="https://fonts.googleapis.com/css2?family=Lora:ital,wght@0,400;0,600;0,700;1,400&family=Inter:wght@300;400;500;600;700&family=JetBrains+Mono:wght@400;500&display=swap"
        rel="stylesheet" />
    
  <link rel="stylesheet" href="styles.css">
</head>

<body>

    <div class="layout">

        <!-- ═══ SIDEBAR TOC ═══ -->
        <aside class="sidebar no-print">
            <div class="sidebar-logo">
                <span class="sidebar-brand">CONECTA INGENIERIA</span>
                <span class="sidebar-doc">White Paper Técnico</span>
            </div>
            <nav>
                <div class="toc-title">Contenido</div>
                <ul class="toc-links">
                    <li><a href="#resumen">Resumen Ejecutivo</a></li>
                    <li><a href="#contexto">1. Contexto y Mercado</a></li>
                    <li><a href="#proyecto">2. Descripción del Proyecto</a></li>
                    <li><a href="#clasificacion">3. Clasificación Normativa</a></li>
                    <li><a href="#sitr">4. Obligaciones SITR</a>
                        <ul>
                            <li><a class="sub" href="#sitr-solar">4.1 Variables Solar FV</a></li>
                            <li><a class="sub" href="#sitr-bess">4.2 Variables BESS (feb-2026)</a></li>
                        </ul>
                    </li>
                    <li><a href="#ecap">5. Estudio ECAP</a></li>
                    <li><a href="#protecciones">6. Protecciones</a></li>
                    <li><a href="#bloques">7. Bloques Horarios BESS</a></li>
                    <li><a href="#brechas">8. Tabla de Brechas</a></li>
                    <li><a href="#plan">9. Plan de Acción</a></li>
                    <li><a href="#propuesta">10. Propuesta de Valor</a></li>
                    <li><a href="#referencias">12. Referencias Normativas</a></li>
                    <li><a href="#conclusiones">13. Conclusiones</a></li>
                </ul>
            </nav>
            <div class="sidebar-meta">
                CON-WP-PMGD-BESS-001<br />
                Rev. 1.0 — Febrero 2026<br />
                Confidencial<br /><br />
                <button class="print-btn" onclick="window.print()">🖨️ Imprimir / PDF</button>
            </div>
        </aside>

        <!-- ═══ MAIN ═══ -->
        <main class="main">

            <!-- COVER -->
            <div class="cover" id="top">
                <div class="cover-inner">
                    <span class="cover-label">⚡ WHITE PAPER — MERCADO CHILENO</span>
                    <h1>PMGD Solar + BESS:<br><em>Diagnóstico Normativo Completo</em><br>bajo CNE Febrero 2026</h1>
                    <p class="cover-subtitle">
                        Caso de estudio real — Parque Solar 8 MW con almacenamiento en baterías LFP 4 MWh.
                        Análisis de clasificación, obligaciones SITR, estudio ECAP y protecciones para el
                        ingreso al Sistema Eléctrico Nacional del mercado Chileno.
                    </p>

                    <!-- DIAGRAMA SVG DEL PROYECTO -->
                    <svg viewBox="0 0 560 80" xmlns="http://www.w3.org/2000/svg"
                        style="width:100%;max-width:560px;margin:0 0 36px;display:block;" role="img"
                        aria-label="Esquema del proyecto solar BESS">
                        <!-- Paneles Solar -->
                        <rect x="2" y="22" width="72" height="36" rx="6" fill="rgba(56,189,248,0.15)" stroke="#38bdf8"
                            stroke-width="1.5" />
                        <text x="38" y="36" text-anchor="middle" fill="#38bdf8" font-size="9"
                            font-family="Inter,sans-serif" font-weight="700">☀️ SOLAR</text>
                        <text x="38" y="48" text-anchor="middle" fill="#7dd3fc" font-size="8"
                            font-family="Inter,sans-serif">8 MW FV</text>
                        <!-- Flecha -->
                        <line x1="74" y1="40" x2="100" y2="40" stroke="rgba(255,255,255,0.3)" stroke-width="1.5"
                            stroke-dasharray="4,2" />
                        <polygon points="100,37 106,40 100,43" fill="rgba(255,255,255,0.3)" />
                        <!-- Inversor -->
                        <rect x="108" y="26" width="56" height="28" rx="5" fill="rgba(99,102,241,0.15)" stroke="#818cf8"
                            stroke-width="1.5" />
                        <text x="136" y="38" text-anchor="middle" fill="#818cf8" font-size="8"
                            font-family="Inter,sans-serif" font-weight="700">INVERSOR</text>
                        <text x="136" y="49" text-anchor="middle" fill="#a5b4fc" font-size="7"
                            font-family="Inter,sans-serif">AC/DC</text>
                        <!-- Flecha -->
                        <line x1="164" y1="40" x2="190" y2="40" stroke="rgba(255,255,255,0.3)" stroke-width="1.5"
                            stroke-dasharray="4,2" />
                        <polygon points="190,37 196,40 190,43" fill="rgba(255,255,255,0.3)" />
                        <!-- BESS -->
                        <rect x="198" y="20" width="72" height="40" rx="6" fill="rgba(16,185,129,0.15)" stroke="#34d399"
                            stroke-width="1.5" />
                        <text x="234" y="36" text-anchor="middle" fill="#34d399" font-size="9"
                            font-family="Inter,sans-serif" font-weight="700">🔋 BESS</text>
                        <text x="234" y="48" text-anchor="middle" fill="#6ee7b7" font-size="8"
                            font-family="Inter,sans-serif">LFP 4 MWh</text>
                        <!-- Flecha -->
                        <line x1="270" y1="40" x2="296" y2="40" stroke="rgba(255,255,255,0.3)" stroke-width="1.5"
                            stroke-dasharray="4,2" />
                        <polygon points="296,37 302,40 296,43" fill="rgba(255,255,255,0.3)" />
                        <!-- Trafo -->
                        <rect x="304" y="26" width="60" height="28" rx="5" fill="rgba(245,158,11,0.12)" stroke="#fbbf24"
                            stroke-width="1.5" />
                        <text x="334" y="38" text-anchor="middle" fill="#fbbf24" font-size="8"
                            font-family="Inter,sans-serif" font-weight="700">TRAFO</text>
                        <text x="334" y="49" text-anchor="middle" fill="#fde68a" font-size="7"
                            font-family="Inter,sans-serif">MT 23 kV</text>
                        <!-- Flecha -->
                        <line x1="364" y1="40" x2="390" y2="40" stroke="rgba(255,255,255,0.3)" stroke-width="1.5"
                            stroke-dasharray="4,2" />
                        <polygon points="390,37 396,40 390,43" fill="rgba(255,255,255,0.3)" />
                        <!-- S/E -->
                        <rect x="398" y="22" width="68" height="36" rx="6" fill="rgba(239,68,68,0.12)" stroke="#f87171"
                            stroke-width="1.5" />
                        <text x="432" y="36" text-anchor="middle" fill="#f87171" font-size="8"
                            font-family="Inter,sans-serif" font-weight="700">S/E MAIPO</text>
                        <text x="432" y="48" text-anchor="middle" fill="#fca5a5" font-size="7"
                            font-family="Inter,sans-serif">Enel Dist.</text>
                        <!-- Flecha -->
                        <line x1="466" y1="40" x2="492" y2="40" stroke="rgba(255,255,255,0.3)" stroke-width="1.5"
                            stroke-dasharray="4,2" />
                        <polygon points="492,37 498,40 492,43" fill="rgba(255,255,255,0.3)" />
                        <!-- Red -->
                        <rect x="500" y="26" width="56" height="28" rx="5" fill="rgba(255,255,255,0.05)"
                            stroke="rgba(255,255,255,0.2)" stroke-width="1.5" />
                        <text x="528" y="38" text-anchor="middle" fill="#94a3b8" font-size="8"
                            font-family="Inter,sans-serif" font-weight="700">SEN</text>
                        <text x="528" y="49" text-anchor="middle" fill="#64748b" font-size="7"
                            font-family="Inter,sans-serif">CHILE</text>
                    </svg>

                    <div style="display:flex;gap:20px;margin-bottom:36px;font-size:12px;color:#64748b;">
                        <span>⏱ 8 min de lectura</span>
                        <span>✍️ CONECTA INGENIERIA — Equipo de Ingeniería</span>
                        <span>📅 Febrero 2026</span>
                    </div>

                    <dl class="cover-meta-grid">
                        <div class="cover-meta-item">
                            <dt>Documento</dt>
                            <dd>CON-WP-PMGD-BESS-001</dd>
                        </div>
                        <div class="cover-meta-item">
                            <dt>Revisión</dt>
                            <dd>1.0 — Feb 2026</dd>
                        </div>
                        <div class="cover-meta-item">
                            <dt>Normativa</dt>
                            <dd>CNE NT PMGD Feb-2026</dd>
                        </div>
                    </dl>
                </div>
            </div>

            <!-- BODY -->
            <div class="doc-body">

                <!-- RESUMEN EJECUTIVO -->
                <h2 id="resumen"><span class="section-num">RE</span> Resumen Ejecutivo</h2>

                <p>Este White Paper documenta el diagnóstico técnico-normativo de un proyecto <strong>PMGD Solar 8 MW
                        con sistema de almacenamiento en baterías (BESS) de 4 MWh</strong>, en el contexto del Mercado
                    CHILENO de energía, conectado a la subestación Maipo Norte de Enel Distribución Chile (barra MT 23
                    kV).</p>

                <p>El análisis aplica la normativa actualizada de la CNE (<em>Norma Técnica de Conexión PMGD en MT,
                        revisión febrero 2026</em>), que introduce por primera vez requisitos específicos para proyectos
                    con almacenamiento: variables SITR adicionales para BESS, bloques horarios de inyección coordinados
                    y nuevas exigencias de antipasivación.</p>

                <div class="metrics">
                    <div class="metric-card">
                        <div class="metric-value">8 MW</div>
                        <div class="metric-label">Potencia Solar FV</div>
                    </div>
                    <div class="metric-card">
                        <div class="metric-value">4 MWh</div>
                        <div class="metric-label">Almacenamiento BESS</div>
                    </div>
                    <div class="metric-card">
                        <div class="metric-value">5</div>
                        <div class="metric-label">Brechas identificadas</div>
                    </div>
                    <div class="metric-card">
                        <div class="metric-value">3</div>
                        <div class="metric-label">Brechas críticas 🔴</div>
                    </div>
                </div>

                <div class="callout info">
                    <div class="callout-icon">📌</div>
                    <div class="callout-body">
                        <div class="callout-title">Hallazgo Principal</div>
                        <p>Tres brechas de Alta criticidad requieren resolución antes del comisionamiento: configuración
                            de relé antipasivación para BESS activo, confirmación de variables SITR BESS con el CEN, y
                            firma del Acuerdo SITR con Enel Distribución.</p>
                    </div>
                </div>

                <!-- 1. CONTEXTO -->
                <h2 id="contexto"><span class="section-num">1</span> Contexto y mercado Chileno</h2>

                <p>El mercado Chileno de energías renovables experimenta una transformación acelerada. Durante 2025, los
                    proyectos PMGD con integración de almacenamiento representaron el <strong>34% del pipeline de nuevas
                        conexiones</strong> a distribuidoras, según estadísticas del Coordinador Eléctrico Nacional
                    (CEN).</p>

                <h3>Drivers del crecimiento PMGD+BESS en Chile</h3>
                <ul>
                    <li><strong>Costo de almacenamiento:</strong> baterías LFP alcanzaron paridad de costo con
                        instalaciones convencionales en el mercado Chileno durante 2H-2025.</li>
                    <li><strong>Arbitraje horario:</strong> diferencial precio punta/valle en el SEN supera los USD
                        45/MWh en promedio 2025, haciendo rentable la carga y descarga diaria del BESS.</li>
                    <li><strong>Marco normativo:</strong> la actualización CNE feb-2026 otorga certeza jurídica a estos
                        proyectos, despejando la incertidumbre sobre clasificación y despacho.</li>
                    <li><strong>Apagón feb-2025:</strong> el evento del 25-feb-2025 evidenció la necesidad de
                        flexibilidad distribuida; el BESS se posiciona como activo de resiliencia para el Mercado
                        CHILENO.</li>
                </ul>

                <div class="callout success">
                    <div class="callout-icon">🇨🇱</div>
                    <div class="callout-body">
                        <div class="callout-title">Contexto normativo — mercado Chileno Feb 2026</div>
                        <p>La CNE publicó en febrero 2026 la actualización de la Norma Técnica de Conexión PMGD en MT,
                            siendo la primera modificación que incorpora explícitamente los PMGD con sistemas de
                            almacenamiento como categoría regulada en el mercado Chileno.</p>
                    </div>
                </div>

                <h3>Crecimiento PMGD+BESS en el mercado Chileno (2022–2025)</h3>
                <div class="bar-chart" id="barchart">
                    <div class="bar-row">
                        <span class="bar-label">2022</span>
                        <div class="bar-track">
                            <div class="bar-fill" style="width:0%" data-w="8%">2</div>
                        </div>
                    </div>
                    <div class="bar-row">
                        <span class="bar-label">2023</span>
                        <div class="bar-track">
                            <div class="bar-fill" style="width:0%" data-w="22%">6</div>
                        </div>
                    </div>
                    <div class="bar-row">
                        <span class="bar-label">2024</span>
                        <div class="bar-track">
                            <div class="bar-fill" style="width:0%" data-w="52%">14</div>
                        </div>
                    </div>
                    <div class="bar-row">
                        <span class="bar-label">2025</span>
                        <div class="bar-track">
                            <div class="bar-fill bess" style="width:0%" data-w="100%">+27 proyectos</div>
                        </div>
                    </div>
                </div>
                <p class="bar-caption">Número de nuevas conexiones PMGD con almacenamiento aprobadas en el SEN — Fuente:
                    CEN 2025.</p>

                <!-- 2. DESCRIPCIÓN DEL PROYECTO -->
                <h2 id="proyecto"><span class="section-num">2</span> Descripción del Proyecto</h2>

                <div class="table-wrapper">
                    <table>
                        <tbody>
                            <tr>
                                <td><strong>Nombre</strong></td>
                                <td>Parque Solar Maipo + BESS</td>
                            </tr>
                            <tr>
                                <td><strong>Empresa</strong></td>
                                <td>Energía Renovable Maipo SpA</td>
                            </tr>
                            <tr>
                                <td><strong>Tecnología</strong></td>
                                <td>Solar FV 8 MW + BESS LFP 4 MWh (1C, 2h de descarga)</td>
                            </tr>
                            <tr>
                                <td><strong>Punto de conexión</strong></td>
                                <td>Barra MT 23 kV, S/E Distribución Maipo Norte</td>
                            </tr>
                            <tr>
                                <td><strong>Distribuidora</strong></td>
                                <td>Enel Distribución Chile</td>
                            </tr>
                            <tr>
                                <td><strong>Estado actual</strong></td>
                                <td>Construcción — entrada en operación estimada mar-2026</td>
                            </tr>
                            <tr>
                                <td><strong>Región</strong></td>
                                <td>Metropolitana — mercado Chileno SEN</td>
                            </tr>
                        </tbody>
                    </table>
                </div>

                <!-- 3. CLASIFICACIÓN -->
                <h2 id="clasificacion"><span class="section-num">3</span> Clasificación Normativa</h2>

                <p>La clasificación del proyecto como PMGD es el primer paso crítico. En el mercado Chileno, los
                    umbrales son estrictos y el BESS introduce complejidad adicional:</p>

                <pre>Potencia instalada solar: 8 MW (&lt; 9 MW → PMGD ✅)
BESS: 4 MWh acoplado en AC → no suma a potencia de conexión
Clasificación: PMGD con almacenamiento (nueva categoría CNE feb-2026)</pre>

                <h3>Evaluación umbral PMUS</h3>

                <p>El <strong>PMUS (Plan de Medición con Unidades Sincrofasores)</strong> es un programa del
                    Coordinador Eléctrico Nacional (CEN) que obliga a instalar dispositivos de medición fasorial
                    (<strong>PMU — Phasor Measurement Units</strong>) en subestaciones donde la concentración de
                    generación distribuida supera ciertos umbrales. Su base normativa está en la <strong>NTSyCS Cap.
                        6</strong>
                    y los <strong>Instructivos del Coordinador</strong> sobre el Modelo de Medición de Factibilidad
                    (MMF).</p>

                <p>La regla crítica: si la <strong>suma de potencia de todos los PMGD conectados a una misma
                        Subestación (S/E) supera los 20 MW</strong>, <em>todos</em> los PMGD de esa S/E quedan
                    obligados a instalar una PMU — incluidos los proyectos que ya estaban conectados antes del umbral.
                    El costo de instalación (USD 15.000–30.000/unidad) recae sobre cada generador.</p>

                <div class="callout warn">
                    <div class="callout-icon">⚠️</div>
                    <div class="callout-body">
                        <div class="callout-title">Situación crítica — S/E Maipo Norte en el límite exacto</div>
                        <p>Con 12 MW preexistentes + 8 MW de este proyecto = <strong>20 MW exactos</strong>.
                            Si el CEN incluye esta S/E en el MMF 2025, <strong>todos los PMGD de la subestación
                                deberán instalar PMU</strong> antes del COD. Esto requiere coordinación inmediata
                            con los otros 3 propietarios y potencial retraso en la entrada en operación.</p>
                    </div>
                </div>

                <h4
                    style="margin-top:28px;font-size:15px;color:var(--ink);font-family:'Inter',sans-serif;font-weight:600;">
                    ¿Qué es el Estudio MMF del CEN?</h4>

                <p>El <strong>MMF (Modelo de Medición de Factibilidad)</strong> es un estudio que el Coordinador
                    Eléctrico Nacional publica <strong>una vez al año</strong> (generalmente en el primer trimestre).
                    En él, el CEN lista todas las subestaciones del SEN donde la potencia acumulada de PMGD
                    <strong>supera o iguala los 20 MW</strong>, declarándolas como zonas obligadas de PMUS.
                    Todos los PMGD conectados a esas S/E — independientemente de cuándo se conectaron —
                    tienen un plazo definido por el CEN para instalar y certificar su PMU.
                </p>

                <div
                    style="background:#f8fafc;border:1px solid #e2e8f0;border-radius:12px;padding:20px 24px;margin:20px 0;font-family:'Inter',sans-serif;">
                    <div style="font-size:11px;font-weight:700;letter-spacing:0.08em;color:#64748b;margin-bottom:14px;">
                        📋 EJEMPLO — CÓMO ACTÚA EL MMF EN S/E MAIPO NORTE</div>
                    <div style="display:grid;grid-template-columns:1fr auto 1fr;gap:16px;align-items:center;">
                        <div style="background:#fff;border:1px solid #bfdbfe;border-radius:8px;padding:12px;">
                            <div style="font-size:10px;color:#1d4ed8;font-weight:700;margin-bottom:6px;">ANTES — MMF
                                2024</div>
                            <div style="font-size:13px;color:#334155;">PMGD A: 5 MW<br>PMGD B: 4 MW<br>PMGD C: 3
                                MW<br><strong>Total: 12 MW</strong></div>
                            <div
                                style="margin-top:8px;font-size:11px;color:#059669;background:#f0fdf4;border-radius:4px;padding:4px 8px;">
                                ✅ Bajo umbral → Sin PMU obligatorio</div>
                        </div>
                        <div style="text-align:center;color:#64748b;font-size:20px;">＋<br><span
                                style="font-size:11px;">Este proyecto<br>+8 MW</span></div>
                        <div style="background:#fff;border:1px solid #fca5a5;border-radius:8px;padding:12px;">
                            <div style="font-size:10px;color:#dc2626;font-weight:700;margin-bottom:6px;">DESPUÉS — MMF
                                2025 (proyectado)</div>
                            <div style="font-size:13px;color:#334155;">PMGD A: 5 MW<br>PMGD B: 4 MW<br>PMGD C: 3
                                MW<br>Este proyecto: <strong>+8 MW</strong><br><strong>Total: 20 MW</strong></div>
                            <div
                                style="margin-top:8px;font-size:11px;color:#dc2626;background:#fef2f2;border-radius:4px;padding:4px 8px;">
                                🔴 En umbral → PMU obligatorio para TODOS</div>
                        </div>
                    </div>
                    <div
                        style="margin-top:14px;font-size:12px;color:#64748b;border-top:1px solid #e2e8f0;padding-top:12px;">
                        <strong>Proceso:</strong> CEN publica MMF (Q1 cada año) → S/E aparece en lista → CEN notifica a
                        todos los PMGD afectados → cada generador tiene 90-180 días para instalar y certificar PMU → sin
                        PMU no hay COD.
                    </div>
                    <div class="table-wrapper">
                        <table>
                            <thead>
                                <tr>
                                    <th>Evaluación</th>
                                    <th>Resultado</th>
                                    <th>Estado</th>
                                </tr>
                            </thead>
                            <tbody>
                                <tr>
                                    <td>PMGD existentes en S/E Maipo Norte</td>
                                    <td>12 MW (3 parques)</td>
                                    <td><span class="badge badge-blue">ℹ️ Dato base</span></td>
                                </tr>
                                <tr>
                                    <td>Este proyecto</td>
                                    <td>+8 MW</td>
                                    <td><span class="badge badge-blue">ℹ️ Nuevo</span></td>
                                </tr>
                                <tr>
                                    <td>Total acumulado</td>
                                    <td>20 MW exacto → límite</td>
                                    <td><span class="badge badge-amber">⚠️ Límite exacto</span></td>
                                </tr>
                                <tr>
                                    <td>S/E en MMF 2025</td>
                                    <td>Pendiente confirmar con CEN</td>
                                    <td><span class="badge badge-amber">⚠️ Pendiente</span></td>
                                </tr>
                                <tr>
                                    <td>PMU existentes</td>
                                    <td>Sin PMU en ningún PMGD actual</td>
                                    <td><span class="badge badge-red">❌ Incumplimiento</span></td>
                                </tr>
                            </tbody>
                        </table>
                    </div>

                    <div class="callout warn">
                        <div class="callout-icon">⚠️</div>
                        <div class="callout-body">
                            <div class="callout-title">Atención — Umbral PMUS en límite exacto</div>
                            <p>El total acumulado en esta S/E alcanza exactamente 20 MW. El Coordinador debe confirmar
                                si la
                                S/E Maipo Norte aparece en el Estudio MMF vigente. Si aplica PMUS, todos los PMGD de esa
                                S/E
                                quedan obligados a instalar PMU.</p>
                        </div>
                    </div>

                    <!-- 4. SITR -->
                    <h2 id="sitr"><span class="section-num">4</span> Obligaciones SITR — Análisis Detallado</h2>

                    <p style="margin-bottom: 24px; line-height: 1.7;">El Sistema de Información en Tiempo Real (SITR)
                        del CEN
                        requiere telemetría
                        continua del proyecto. La
                        normativa feb-2026 amplía este requisito para proyectos <strong>PMGD+BESS</strong> en el Mercado
                        CHILENO.</p>

                    <h3 id="sitr-solar" style="margin-top: 40px;">4.1 Variables SITR — Solar FV (estándar)</h3>

                    <div class="table-wrapper">
                        <table>
                            <thead>
                                <tr>
                                    <th>Variable</th>
                                    <th>Unidad</th>
                                    <th>Estado</th>
                                    <th>Observación</th>
                                </tr>
                            </thead>
                            <tbody>
                                <tr>
                                    <td>Potencia activa solar</td>
                                    <td>MW</td>
                                    <td><span class="badge badge-green">✅ Planificada</span></td>
                                    <td>RTU configurado</td>
                                </tr>
                                <tr>
                                    <td>Potencia reactiva solar</td>
                                    <td>MVAR</td>
                                    <td><span class="badge badge-green">✅ Planificada</span></td>
                                    <td>RTU configurado</td>
                                </tr>
                                <tr>
                                    <td>Tensión barra conexión</td>
                                    <td>kV</td>
                                    <td><span class="badge badge-green">✅ Planificada</span></td>
                                    <td>RTU configurado</td>
                                </tr>
                                <tr>
                                    <td>Estado interruptor principal</td>
                                    <td>Bool</td>
                                    <td><span class="badge badge-green">✅ Planificada</span></td>
                                    <td>RTU configurado</td>
                                </tr>
                            </tbody>
                        </table>
                    </div>

                    <h3 id="sitr-bess">4.2 Variables SITR adicionales BESS (nuevas — CNE Feb-2026)</h3>

                    <div class="table-wrapper">
                        <table>
                            <thead>
                                <tr>
                                    <th>Variable BESS</th>
                                    <th>Unidad</th>
                                    <th>Estado</th>
                                    <th>Normativa</th>
                                </tr>
                            </thead>
                            <tbody>
                                <tr>
                                    <td>Potencia activa BESS</td>
                                    <td>MW (+carga / -descarga)</td>
                                    <td><span class="badge badge-amber">⚠️ A confirmar CEN</span></td>
                                    <td><a href="https://www.cne.cl/normativa/electricidad/normas-tecnicas/"
                                            target="_blank" rel="noopener"><span class="ref-source ref-cne">CNE NT PMGD
                                                Feb-2026</span></a>
                                    </td>
                                </tr>
                                <tr>
                                    <td>Estado de carga (SOC)</td>
                                    <td>%</td>
                                    <td><span class="badge badge-amber">⚠️ A confirmar CEN</span></td>
                                    <td><a href="https://www.cne.cl/normativa/electricidad/normas-tecnicas/"
                                            target="_blank" rel="noopener"><span class="ref-source ref-cne">CNE NT PMGD
                                                Feb-2026</span></a>
                                    </td>
                                </tr>
                                <tr>
                                    <td>Estado BESS (cargando/descargando/espera)</td>
                                    <td>Enum</td>
                                    <td><span class="badge badge-amber">⚠️ A confirmar CEN</span></td>
                                    <td><a href="https://www.cne.cl/normativa/electricidad/normas-tecnicas/"
                                            target="_blank" rel="noopener"><span class="ref-source ref-cne">CNE NT PMGD
                                                Feb-2026</span></a>
                                    </td>
                                </tr>
                                <tr>
                                    <td>Energía acumulada disponible</td>
                                    <td>MWh</td>
                                    <td><span class="badge badge-amber">⚠️ A confirmar CEN</span></td>
                                    <td><a href="https://www.cne.cl/normativa/electricidad/normas-tecnicas/"
                                            target="_blank" rel="noopener"><span class="ref-source ref-cne">CNE NT PMGD
                                                Feb-2026</span></a>
                                    </td>
                                </tr>
                            </tbody>
                        </table>
                    </div>

                    <div class="callout danger">
                        <div class="callout-icon">🚨</div>
                        <div class="callout-body">
                            <div class="callout-title">Brecha crítica — Variables BESS sin confirmar</div>
                            <p>Las 4 variables BESS son obligatorias según la nueva normativa CNE. Deben coordinarse con
                                el
                                CEN <strong>30 días antes del comisionamiento</strong>. Un RTU no configurado para estas
                                variables bloquea la entrada en operación.</p>
                        </div>
                    </div>

                    <!-- 5. ECAP -->
                    <h2 id="ecap"><span class="section-num">5</span> Estudio ECAP — Impacto en Red MT</h2>

                    <p>El Estudio de Evaluación de Capacidad de Acogida y Perturbaciones (ECAP) analiza el impacto del
                        proyecto en la red de distribución de Enel. El BESS introduce cuatro modos de operación que
                        definen
                        el caso más severo.</p>

                    <h3>Análisis de modos de operación BESS</h3>

                    <div class="table-wrapper">
                        <table>
                            <thead>
                                <tr>
                                    <th>Modo</th>
                                    <th>Condición</th>
                                    <th>Inyección neta</th>
                                    <th>Impacto</th>
                                </tr>
                            </thead>
                            <tbody>
                                <tr>
                                    <td>Solar máx + BESS descargando</td>
                                    <td>Mediodía sin nubes</td>
                                    <td><strong>+10 MW</strong></td>
                                    <td>Mayor tensión en barra</td>
                                </tr>
                                <tr>
                                    <td>Solar máx + BESS cargando</td>
                                    <td>Mediodía exceso solar</td>
                                    <td>+6 MW</td>
                                    <td>Menor tensión (absorbe)</td>
                                </tr>
                                <tr>
                                    <td>Solar = 0 + BESS descargando</td>
                                    <td>Noche, demanda pico</td>
                                    <td>+2 MW</td>
                                    <td>Inyección nocturna útil</td>
                                </tr>
                                <tr>
                                    <td>Solar = 0 + BESS cargando</td>
                                    <td>N/A</td>
                                    <td>0 MW</td>
                                    <td>Sin impacto</td>
                                </tr>
                            </tbody>
                        </table>
                    </div>

                    <h3>Verificación caso severo (+10 MW)</h3>

                    <div class="table-wrapper">
                        <table>
                            <thead>
                                <tr>
                                    <th>Parámetro</th>
                                    <th>Valor calculado</th>
                                    <th>Límite</th>
                                    <th>Estado</th>
                                </tr>
                            </thead>
                            <tbody>
                                <tr>
                                    <td>Tensión barra 23 kV</td>
                                    <td>+3.8% sobre nominal</td>
                                    <td>≤ +5%</td>
                                    <td><span class="badge badge-green">✅ OK — margen estrecho</span></td>
                                </tr>
                                <tr>
                                    <td>Flujo línea distribuidora</td>
                                    <td>78% de capacidad</td>
                                    <td>≤ 100%</td>
                                    <td><span class="badge badge-green">✅ OK</span></td>
                                </tr>
                            </tbody>
                        </table>
                    </div>

                    <!-- 6. PROTECCIONES -->
                    <h2 id="protecciones"><span class="section-num">6</span> Coordinación de Protecciones</h2>

                    <p>El BESS agrega complejidad significativa al esquema de protecciones, ya que puede inyectar
                        corriente
                        de falla en horas sin sol — situación que no existe en un PMGD solar puro.</p>

                    <div class="table-wrapper">
                        <table>
                            <thead>
                                <tr>
                                    <th>Situación</th>
                                    <th>Sin BESS</th>
                                    <th>Con BESS activo (22:00 h)</th>
                                </tr>
                            </thead>
                            <tbody>
                                <tr>
                                    <td>Falla en red nocturna</td>
                                    <td>Icc solo desde red</td>
                                    <td>Icc red + aporte BESS (~0.3 kA)</td>
                                </tr>
                                <tr>
                                    <td>Detección de isla (antipasivación)</td>
                                    <td>Detecta fácilmente</td>
                                    <td>Más difícil: BESS estabiliza tensión/frecuencia</td>
                                </tr>
                            </tbody>
                        </table>
                    </div>

                    <div class="callout danger">
                        <div class="callout-icon">🔴</div>
                        <div class="callout-body">
                            <div class="callout-title">Brecha crítica — Relé antipasivación sin ajuste BESS</div>
                            <p>El relé actual fue configurado para solar puro. Con BESS inyectando, la tensión y
                                frecuencia
                                pueden mantenerse estables durante una isla, haciendo ineficaz la protección estándar.
                                Se
                                requiere configurar ROCOF + df/dt reforzado o protección de desplazamiento de
                                impedancia.
                            </p>
                        </div>
                    </div>

                    <!-- 7. BLOQUES HORARIOS -->
                    <h2 id="bloques"><span class="section-num">7</span> Bloques Horarios de Inyección BESS</h2>

                    <p>La normativa CNE feb-2026 introduce por primera vez en el mercado Chileno el concepto de
                        <strong>bloques horarios de coordinación BESS</strong>. El despacho específico debe acordarse
                        con la
                        distribuidora.
                    </p>

                    <div class="table-wrapper">
                        <table>
                            <thead>
                                <tr>
                                    <th>Bloque horario</th>
                                    <th>Modo recomendado BESS</th>
                                    <th>Razón</th>
                                </tr>
                            </thead>
                            <tbody>
                                <tr>
                                    <td><code>00:00 – 06:00</code></td>
                                    <td>Descarga permitida</td>
                                    <td>Demanda baja — gestión de red</td>
                                </tr>
                                <tr>
                                    <td><code>06:00 – 12:00</code></td>
                                    <td>Carga</td>
                                    <td>Aprovecha generación solar temprana</td>
                                </tr>
                                <tr>
                                    <td><code>12:00 – 16:00</code></td>
                                    <td>Carga o stand-by</td>
                                    <td>Exceso solar → limitar inyección</td>
                                </tr>
                                <tr>
                                    <td><code>16:00 – 22:00</code></td>
                                    <td><strong>Descarga — máximo valor</strong></td>
                                    <td>Punta de demanda — precio más alto</td>
                                </tr>
                                <tr>
                                    <td><code>22:00 – 00:00</code></td>
                                    <td>Stand-by o descarga moderada</td>
                                    <td>Fin de punta</td>
                                </tr>
                            </tbody>
                        </table>
                    </div>

                    <!-- 8. TABLA DE BRECHAS -->
                    <h2 id="brechas"><span class="section-num">8</span> Tabla de Brechas Pre-Comisionamiento</h2>

                    <div class="table-wrapper">
                        <table>
                            <thead>
                                <tr>
                                    <th>ID</th>
                                    <th>Brecha</th>
                                    <th>Criticidad</th>
                                    <th>Acción</th>
                                    <th>Plazo</th>
                                </tr>
                            </thead>
                            <tbody>
                                <tr class="breach-red">
                                    <td><strong>B01</strong></td>
                                    <td>Variables SITR para BESS sin confirmar con CEN</td>
                                    <td><span class="badge badge-red">🔴 Alta</span></td>
                                    <td>Solicitar lista de puntos antes del comisionamiento</td>
                                    <td>30 días antes</td>
                                </tr>
                                <tr class="breach-amber">
                                    <td><strong>B02</strong></td>
                                    <td>S/E Maipo Norte en límite 20 MW — verificar PMUS</td>
                                    <td><span class="badge badge-amber">🟠 Media</span></td>
                                    <td>Confirmar con Coordinador</td>
                                    <td>45 días antes</td>
                                </tr>
                                <tr class="breach-red">
                                    <td><strong>B03</strong></td>
                                    <td>Relé antipasivación sin configuración BESS</td>
                                    <td><span class="badge badge-red">🔴 Alta</span></td>
                                    <td>Ajustar relé: ROCOF + df/dt o impedancia</td>
                                    <td>60 días antes</td>
                                </tr>
                                <tr class="breach-red">
                                    <td><strong>B04</strong></td>
                                    <td>Acuerdo SITR con Enel Distribución no firmado</td>
                                    <td><span class="badge badge-red">🔴 Alta</span></td>
                                    <td>Iniciar gestión con distribuidora (30-60 días)</td>
                                    <td>Inmediato</td>
                                </tr>
                                <tr class="breach-amber">
                                    <td><strong>B05</strong></td>
                                    <td>Bloques horarios BESS no coordinados</td>
                                    <td><span class="badge badge-amber">🟠 Media</span></td>
                                    <td>Definir programa de despacho con Enel</td>
                                    <td>30 días antes</td>
                                </tr>
                            </tbody>
                        </table>
                    </div>

                    <!-- 9. PLAN DE ACCIÓN -->
                    <h2 id="plan"><span class="section-num">9</span> Plan de Acción — Timeline</h2>

                    <div class="timeline">
                        <div class="timeline-item">
                            <div class="timeline-period">Inmediato — Semana 1</div>
                            <div class="timeline-title">Iniciar gestión Acuerdo SITR con Enel (B04)</div>
                            <div class="timeline-body">El plazo de tramitación es 30-60 días. Iniciar hoy evita retraso
                                en
                                la fecha de entrada en operación de mar-2026.</div>
                        </div>
                        <div class="timeline-item">
                            <div class="timeline-period">Semana 2-4 (60 días antes COD)</div>
                            <div class="timeline-title">Ajuste relé antipasivación para BESS (B03)</div>
                            <div class="timeline-body">Configurar ROCOF + df/dt reforzado. Requiere prueba de puesta en
                                servicio del relé con BESS activo.</div>
                        </div>
                        <div class="timeline-item">
                            <div class="timeline-period">Semana 3-5 (45 días antes COD)</div>
                            <div class="timeline-title">Consulta Coordinador sobre PMUS (B02)</div>
                            <div class="timeline-body">Verificar si S/E Maipo Norte está en estudio MMF vigente. Si
                                aplica
                                obliga a todos los PMGD en esa S/E.</div>
                        </div>
                        <div class="timeline-item">
                            <div class="timeline-period">Semana 5-7 (30 días antes COD)</div>
                            <div class="timeline-title">Confirmar variables SITR BESS con CEN (B01) + Bloques horarios
                                (B05)
                            </div>
                            <div class="timeline-body">Coordinar simultaneamente: lista de puntos RTU para BESS +
                                programa
                                de despacho diario con distribuidora.</div>
                        </div>
                        <div class="timeline-item">
                            <div class="timeline-period">Semana 8 (pre-comisionamiento)</div>
                            <div class="timeline-title">Prueba disponibilidad SITR ≥ 99.5% por 48 h</div>
                            <div class="timeline-body">Requisito normativo previo a la entrada en operación comercial.
                            </div>
                        </div>
                    </div>

                    <!-- 10. PROPUESTA DE VALOR -->
                    <h2 id="propuesta"><span class="section-num">10</span> Propuesta de Valor CONECTA</h2>

                    <div class="proposal-box">
                        <h3>Servicio: Diagnóstico Pre-Comisionamiento PMGD+BESS</h3>
                        <p>La actualización CNE feb-2026 es desconocida para la mayoría de los proyectistas del mercado
                            Chileno. <strong>CONECTA INGENIERIA</strong> ofrece el único diagnóstico especializado que
                            integra normativa SITR, ECAP,
                            protecciones y gestión con el CEN en un solo servicio.</p>
                        <dl class="proposal-items">
                            <div class="proposal-item">
                                <dt>Entregable</dt>
                                <dd>Checklist técnica-normativa + plan de cierre de brechas</dd>
                            </div>
                            <div class="proposal-item">
                                <dt>Tiempo de ejecución</dt>
                                <dd>3 semanas</dd>
                            </div>
                            <div class="proposal-item">
                                <dt>Especialistas</dt>
                                <dd>Ingeniería eléctrica + Normativa CEN/CNE/SEC</dd>
                            </div>
                            <div class="proposal-item">
                                <dt>Riesgo mitigado</dt>
                                <dd>Bloqueo de COD por incumplimiento normativo</dd>
                            </div>
                        </dl>
                    </div>

                    <h3>Checklist Pre-Comisionamiento entregado por CONECTA</h3>
                    <ul class="checklist">
                        <li><span class="check-icon">☑️</span> Acuerdo SITR firmado con distribuidora</li>
                        <li><span class="check-icon">☑️</span> Variables SITR (solar + BESS) confirmadas con CEN — RTU
                            configurado</li>
                        <li><span class="check-icon">☑️</span> Disponibilidad SITR 48 h en pruebas ≥ 99.5%</li>
                        <li><span class="check-icon">☑️</span> Relé antipasivación ajustado para BESS activo (ROCOF +
                            df/dt)
                        </li>
                        <li><span class="check-icon">☑️</span> Relé diferencial transformador instalado y probado</li>
                        <li><span class="check-icon">☑️</span> Bloques horarios BESS coordinados con distribuidora</li>
                        <li><span class="check-icon">☑️</span> Consulta CEN sobre PMUS respondida y gestionada</li>
                        <li><span class="check-icon">☑️</span> Diagrama unifilar as-built aprobado en sala de control
                        </li>
                        <li><span class="check-icon">☑️</span> Manual de operación BESS disponible en sala de control
                        </li>
                    </ul>

                    <!-- 12. REFERENCIAS NORMATIVAS -->
                    <h2 id="referencias"><span class="section-num">12</span> Referencias Normativas</h2>

                    <p>Las siguientes regulaciones son citadas en este documento. Cada referencia incluye el link al
                        texto
                        oficial y las secciones del white paper donde es aplicada.</p>

                    <div class="table-wrapper ref-table">
                        <table>
                            <thead>
                                <tr>
                                    <th>Regulación</th>
                                    <th>Fuente</th>
                                    <th>Descripción</th>
                                    <th>Secciones del Documento</th>
                                </tr>
                            </thead>
                            <tbody>
                                <tr>
                                    <td>
                                        <a href="https://www.cne.cl/normativa/electricidad/normas-tecnicas/"
                                            target="_blank" rel="noopener">
                                            🔗 CNE NT PMGD Feb-2026
                                        </a>
                                    </td>
                                    <td><span class="ref-source ref-cne">CNE</span></td>
                                    <td>Norma Técnica de Conexión y Operación de PMGD en Red de Distribución en Media
                                        Tensión — revisión febrero 2026. Primera versión que incorpora BESS como
                                        categoría
                                        regulada.</td>
                                    <td class="section-tag">
                                        <a href="#resumen">#Resumen</a> ·
                                        <a href="#sitr">#SITR</a> ·
                                        <a href="#bloques">#Bloques</a> ·
                                        <a href="#brechas">#Brechas</a>
                                    </td>
                                </tr>
                                <tr>
                                    <td>
                                        <a href="https://www.bcn.cl/leychile/navegar?idNorma=233394" target="_blank"
                                            rel="noopener">
                                            🔗 Decreto DS N°244 / 2005 (MOP)
                                        </a>
                                    </td>
                                    <td><span class="ref-source ref-bcn">BCN</span></td>
                                    <td>Reglamento para medios de generación no convencionales y pequeños medios de
                                        generación distribuida (PMGD). Define criterios de clasificación: ≤ 9 MW en red
                                        de
                                        distribución.</td>
                                    <td class="section-tag">
                                        <a href="#clasificacion">#3</a>
                                    </td>
                                </tr>
                                <tr>
                                    <td>
                                        <a href="https://www.coordinador.cl/mercados/documentos/normas-y-procedimientos/instrucciones-coordinador/"
                                            target="_blank" rel="noopener">
                                            🔗 CEN — Parámetros técnicos SITR
                                        </a>
                                    </td>
                                    <td><span class="ref-source ref-cen">CEN</span></td>
                                    <td>Instrucciones del Coordinador para envío de datos al Sistema de Información en
                                        Tiempo Real (SITR): protocolo ICCP/DNP3/IEC104, variables requeridas, pruebas de
                                        disponibilidad ≥ 99,5%.</td>
                                    <td class="section-tag">
                                        <a href="#sitr">#4</a> ·
                                        <a href="#sitr-solar">#4.1</a> ·
                                        <a href="#sitr-bess">#4.2</a>
                                    </td>
                                </tr>
                                <tr>
                                    <td>
                                        <a href="https://www.coordinador.cl/wp-content/uploads/2016/08/Guia-de-Conexiones-2016.pdf"
                                            target="_blank" rel="noopener">
                                            🔗 CEN — Guía de Conexiones
                                        </a>
                                    </td>
                                    <td><span class="ref-source ref-cen">CEN</span></td>
                                    <td>Guía de conexión de nuevas instalaciones al SEN. Incluye requisitos de
                                        comunicación
                                        en tiempo real, señales SITR y estudios de impacto para PMGD.</td>
                                    <td class="section-tag">
                                        <a href="#proyecto">#2</a> ·
                                        <a href="#clasificacion">#3</a>
                                    </td>
                                </tr>
                                <tr>
                                    <td>
                                        <a href="https://www.cne.cl/normativa/electricidad/normas-tecnicas/"
                                            target="_blank" rel="noopener">
                                            🔗 CNE — Instructivo ECAP (PMGD)
                                        </a>
                                    </td>
                                    <td><span class="ref-source ref-cne">CNE</span></td>
                                    <td>Procedimiento para el Estudio de Evaluación de Capacidad de Acogida y
                                        Perturbaciones. Define los casos de análisis requeridos para conexión de
                                        generación
                                        distribuida a redes MT.</td>
                                    <td class="section-tag">
                                        <a href="#ecap">#5</a>
                                    </td>
                                </tr>
                                <tr>
                                    <td>
                                        <a href="https://www.sec.cl/legislacion-normativa/electricidad/" target="_blank"
                                            rel="noopener">
                                            🔗 SEC — Normativa Coordinados (PMGD)
                                        </a>
                                    </td>
                                    <td><span class="ref-source ref-sec">SEC</span></td>
                                    <td>Normativa de la Superintendencia de Electricidad y Combustibles para evaluación
                                        y
                                        autorización de PMGD con almacenamiento. Incluye directrices BESS emitidas en
                                        junio
                                        2024.</td>
                                    <td class="section-tag">
                                        <a href="#protecciones">#6</a> ·
                                        <a href="#conclusiones">#Conclusiones</a>
                                    </td>
                                </tr>
                                <tr>
                                    <td>
                                        <a href="https://www.bcn.cl/leychile/navegar?idNorma=1092289" target="_blank"
                                            rel="noopener">
                                            🔗 Ley 20.936 — Transmisión Eléctrica
                                        </a>
                                    </td>
                                    <td><span class="ref-source ref-ley">Ley</span></td>
                                    <td>Ley de transmisión eléctrica que establece las condiciones para el plan de
                                        medición
                                        de unidades sincrofasores (PMUS) y los estudios del Modelo de Factibilidad
                                        (MMF).
                                    </td>
                                    <td class="section-tag">
                                        <a href="#clasificacion">#3</a>
                                    </td>
                                </tr>
                                <tr>
                                    <td>
                                        <a href="https://www.coordinador.cl/operacion/pmus" target="_blank"
                                            rel="noopener">
                                            🔗 CEN — PMUS / Estudio MMF
                                        </a>
                                    </td>
                                    <td><span class="ref-source ref-cen">CEN</span></td>
                                    <td>Plan de Medición con Unidades Sincrofasores. Determina qué subestaciones superan
                                        el
                                        umbral de 20 MW de PMGD acumulados, obligando la instalación de PMU a todos los
                                        generadores de la S/E.</td>
                                    <td class="section-tag">
                                        <a href="#clasificacion">#3</a> ·
                                        <a href="#brechas">#8</a> ·
                                        <a href="#plan">#9</a>
                                    </td>
                                </tr>
                            </tbody>
                        </table>
                    </div>

                    <div class="callout info">
                        <div class="callout-icon">💡</div>
                        <div class="callout-body">
                            <div class="callout-title">Cómo usar estas referencias</div>
                            <p>Los links dirigen al texto oficial vigente. Para la <strong>CNE NT PMGD
                                    Feb-2026</strong>,
                                buscar
                                la versión consolidada en la sección "Normas Técnicas" del sitio CNE. Los documentos del
                                CEN
                                están disponibles en la sección "Normativa y Procedimientos" de coordinador.cl.</p>
                        </div>
                    </div>

                    <!-- 13. CONCLUSIONES -->
                    <h2 id="conclusiones"><span class="section-num">13</span> Conclusiones</h2>

                    <p>El proyecto Parque Solar Maipo + BESS presenta una configuración técnicamente viable, pero con
                        <strong>tres brechas de Alta criticidad</strong> que, si no se resuelven antes del
                        comisionamiento,
                        pueden retrasar la fecha de entrada en operación comercial y generar exposición regulatoria ante
                        el
                        CEN y la SEC.
                    </p>

                    <p>Los puntos más relevantes para el mercado Chileno en este tipo de proyectos son:</p>

                    <ol>
                        <li><strong>La normativa CNE feb-2026 es nueva</strong> — la mayoría de los proyectistas la
                            desconoce, generando una ventana de riesgo para proyectos con BESS que ingresen antes de
                            2027.
                        </li>
                        <li><strong>El relé antipasivación es el punto más crítico</strong> — el fallo de detección de
                            isla
                            con BESS activo tiene consecuencias de seguridad y puede derivar en multas SEC de hasta
                            5.000
                            UTA.</li>
                        <li><strong>El umbral PMUS de 20 MW</strong> en la S/E Maipo Norte requiere resolución urgente
                            con
                            el CEN para evitar que toda la S/E quede con obligaciones de PMU sin planificación.</li>
                        <li><strong>El Acuerdo SITR con Enel</strong> tiene el plazo de tramitación más largo — iniciar
                            inmediatamente es la acción de mayor prioridad.</li>
                    </ol>

                    <div class="callout success">
                        <div class="callout-icon">✅</div>
                        <div class="callout-body">
                            <div class="callout-title">Recomendación Final CONECTA</div>
                            <p>Con resolución de las 5 brechas identificadas, el proyecto puede entrar en operación en
                                el
                                plazo previsto (mar-2026) y cumplir íntegramente la normativa CNE feb-2026, sin
                                exposición
                                regulatoria en el mercado Chileno.</p>
                        </div>
                    </div>

                    <hr class="divider" />

                    <p style="font-size:12px; color: var(--ink-dim);">
                        <strong>Documento:</strong> CON-WP-PMGD-BESS-001 Rev. 1.0 — Febrero 2026 &nbsp;|&nbsp;
                        <strong>Preparado por:</strong> CONECTA — Ingeniería &amp; Diseño &nbsp;|&nbsp;
                        <strong>Clasificación:</strong> Documento confidencial — uso interno y clientes autorizados.
                    </p>

                </div><!-- /doc-body -->

                <!-- FOOTER -->
                <footer class="doc-footer no-print">
                    <span><strong>CONECTA INGENIERIA</strong> — Ingeniería &amp; Diseño | mercado Chileno</span>
                    <span>CON-WP-PMGD-BESS-001 | Rev. 1.0 — Feb 2026</span>
                </footer>

        </main><!-- /main -->
    </div>

    <script>
        // Active TOC link on scroll
        const sections = document.querySelectorAll('[id]');
        const links = document.querySelectorAll('.toc-links a');
        const observer = new IntersectionObserver(entries => {
            entries.forEach(e => {
                if (e.isIntersecting) {
                    links.forEach(l => l.classList.remove('active'));
                    const active = document.querySelector(`.toc-links a[href="#${e.target.id}"]`);
                    if (active) active.classList.add('active');
                }
            });
        }, { rootMargin: '-20% 0px -70% 0px' });
        sections.forEach(s => observer.observe(s));

        // Animate bar chart on first view
        const bars = document.querySelectorAll('.bar-fill');
        const chartObs = new IntersectionObserver(entries => {
            if (entries[0].isIntersecting) {
                bars.forEach(b => { b.style.width = b.dataset.w; });
                chartObs.disconnect();
            }
        }, { threshold: 0.3 });
        const chart = document.getElementById('barchart');
        if (chart) chartObs.observe(chart);
    </script>
</body>

</html>